---
tags:
  - layer/bus
  - type/deep-dive
  - protocol/hj212
  - topic/power-rtu
---

# HJ 212-2017 Deep Dive

## 目标

本文深入 HJ 212 工程细节，重点解决 TCP 接入、字段解析状态机、因子字典、心跳策略、命令应答链、加密扩展、省级平台对接差异和现场排障。

## 协议栈分层

```text
应用层：HJ 212 数据帧（字段名 + 数据值 + 命令码）
传输层：TCP（主推）/ UDP / 串口
网络层：IPv4（IPv6 部分支持）
物理层：以太网 / 4G / 光纤
```

HJ 212 是基于文本行的应用层协议，结构类似 HTTP 但更紧凑。

## 版本与扩展

### HJ 212-2005

```text
简单数据上报协议
字段较少
```

### HJ 212-2017

```text
增加命令码体系（CN）
增加多个系统编号（ST=21..27）
增加 CRC 校验
增加加密扩展
增加 HTTP 传输
```

### HJ 212-2025

```text
下一代更新（征求意见）
```

## 数据帧完整结构

```text
## [QN];ST=[22];CN=[2011];PW=[123456];MN=[ABC1234567890];Flag=[0];CP=&&
## [数据段]
&&\r\n
```

段结构：

```text
## 报文开始标识
Header 字段段（QN、ST、CN、PW、MN、Flag、CP）
&& 数据段开始
Data 字段段（多个因子字段用 ; 分隔）
&& 数据段结束
```

工程注意 `\r\n`：

```
\r = 0x0D
\n = 0x0A
报文结束必须有这两个字节
```

## Header 字段详解

### QN（请求编号）

```text
格式：YYYYMMDDhhmmsszzz
精度：毫秒
主站 / 从站每条报文唯一
```

QN 用于请求 - 应答匹配：

```text
主站：QN=20260928153045000 CN=3021（命令）
从站：QN=20260928153045500 CN=3031（应答）
```

工程实现：

```text
维护最近 1000 个 QN
超时未应答 → 重发或告警
QN 唯一性 → 毫秒级时间戳 + 随机后缀
```

### ST（系统编号）

```text
21  地表水
22  污染源（最常见）
23  环境空气
24  噪声
25  海水
26  土壤
27  锅炉
31  厂界
```

不同 ST 对应不同因子字典：

```text
ST=22 污染源 → a21026、a21002、w01014 等
ST=23 空气  → a21001、a21011、a21012 等
ST=24 噪声  → a50001、a50002
```

### PW（密码）

```text
6 位数字
注册时分配
可为空（明文）
```

加密传输时：

```text
PW 字段 + 数据段加密（DES/AES）
```

### MN（设备唯一编号）

```text
13 位数字
省级平台注册后确定
不可修改（只能通过设置参数变更）
```

例：

```text
MN=1234567890123
MN=ABC1234567890（HJ 212 允许字母，但实际以数字为主）
```

### Flag（标志位）

```text
Bit 0：是否压缩（1 = 压缩）
Bit 1：是否加密（1 = 加密）
Bit 2：临时编码（1 = 是）
Bit 3：应答要求（1 = 必答）
Bit 4-15：保留
```

例：

```text
Flag=0  默认
Flag=4  临时编码
Flag=8  必答
Flag=12 = 8+4 必答 + 临时编码
```

### CP（数据起始标识）

```text
固定 CP=&&
```

## Data 段详解

每条因子格式：

```text
<Factor>-<Field>=<Value>
```

Factor：

```text
因子编码（如 a21026、w01014）
4 位行业 + 4 位分类 + 4 位序号的 HJ 标准编码
```

Field：

```text
-Rtd    实时数据
-Avg    平均值（小时 / 日数据）
-Max    最大值
-Min    最小值
-Zs     累计值（流量等）
-Flag   数据状态（N/B/F/M/T/C/K/L/V/D）
```

### 字段举例

```text
a21026-Rtd=123.45,a21026-Flag=N
a21002-Rtd=15.32,a21002-Flag=N
w01014-Rtd=2.34,w01014-Flag=F
```

### 完整数据段

```text
a21026-Rtd=123.45,a21026-Flag=N;
a21026-Avg=124.0,a21026-Max=126.0,a21026-Min=122.0;
a21002-Rtd=15.32,a21002-Flag=N;
w01014-Rtd=2.34,w01014-Flag=F;
```

每条因子以 `;` 结束，最后一条可以省略 `;`。

## 命令码体系

### 心跳类

```text
CN=1000  心跳包（现场→中心）
CN=1001  心跳应答（中心→现场）
```

### 数据上报类

```text
CN=2011  实时数据上报
CN=2012  实时数据应答
CN=2021  分钟数据上报
CN=2031  小时数据上报
CN=2041  日数据上报
CN=2051  超标数据上报
CN=2061  零点校准数据
CN=3011  超标回执
CN=3031  命令应答
```

### 命令类

```text
CN=3021  命令请求（中心→现场）
CN=3051  命令应答（现场→中心，含结果）
```

### 参数设置类

```text
CN=9011  设置参数请求（中心→现场）
CN=9031  设置参数应答（现场→中心）
```

### 采样类

```text
CN=9051  零点校准请求（中心→现场）
CN=9061  即时采样请求（中心→现场）
```

### 事件类

```text
CN=1011  事件上报（设备故障、断电、维护等）
CN=1012  事件应答
```

### 状态类

```text
CN=1101  设备状态上报
CN=1102  设备状态应答
```

## 数据状态（Flag-N）

```text
N  正常
B  异常（设备异常）
F  超标（测量值超国标）
M  维护（设备维护中）
T  停运（设备停运）
C  校准（校准中）
K  超上限
L  超下限
V  离线数据（事后补传）
D  故障（测量故障）
```

工程实践：

```text
设备状态 → 上报 CN=1011 事件
测量值超限 → 数据 Flag-N=F
设备离线 → 离线数据标记 V
```

## 因子字典

### 污染源（ST=22）

```text
a21026  流量（m³/h）
a21002  SO2（mg/L）
a21003  NO2（mg/L）
a21004  CO（mg/m³）
a21005  O3（mg/m³）
a21011  PM10（mg/m³）
a21028  烟气流速
a21029  烟气温度
a01001  pH
w01001  水温（°C）
w01014  氨氮（mg/L）
w01016  COD（mg/L）
w01017  总磷
w01018  总氮
w01019  高锰酸盐指数
w01020  BOD5
w01022  悬浮物
w01023  浊度
```

### 环境空气（ST=23）

```text
a21001  SO2（μg/m³）
a21008  NO2（μg/m³）
a21004  CO（mg/m³）
a21005  O3（μg/m³）
a21011  PM10（μg/m³）
a21012  PM2.5（μg/m³）
a05008  温度
a05009  湿度
a05010  气压
```

### 噪声（ST=24）

```text
a50001  LeqA 等效连续 A 声级
a50002  Lmax 最大值
a50003  Lmin 最小值
a50004  L95
a50005  L90
```

## 数据上报策略

### 实时数据（CN=2011）

```text
频次：1-5 分钟 1 次（不同因子不同）
时机：因子测量后立即上报
格式：实时因子
```

工程实现：

```text
1. 测量周期 30 秒
3. 测量完成 → 数据帧打包
5. TCP 上报 → 等应答
7. 应答失败 → 重发
```

### 分钟数据（CN=2021）

```text
频次：每分钟 1 次
时机：每分钟整点
格式：实时因子（可加 Avg）
```

### 小时数据（CN=2031）

```text
频次：每小时 1 次
时机：每小时整点
格式：实时因子 + Avg + Max + Min
```

### 日数据（CN=2041）

```text
频次：每天 1 次
时机：每天 0 点
格式：日均数据
```

### 超标数据（CN=2051）

```text
时机：因子超阈值时立即上报
格式：超标因子 + Flag-N=F
```

## TCP 接入

HJ 212 典型连接：

```text
RTU（client）→ TCP → 中心站（server）
中心站端口：8000 / 5000 / 9501（省级差异）
```

连接管理：

```text
1. RTU 主动连接（4G/以太网）
3. 长连接保活（应用层心跳 + TCP Keepalive）
5. 异常断开自动重连
```

## UDP 接入

部分省份支持 UDP：

```text
RTU → UDP → 中心站
UDP 端口：8000 / 9501
UDP 不可靠传输：需应用层重传
```

工程实现：

```text
UDP 包 → 中心站接收 → 应答
超时 1 秒未应答 → 重发（最多 3 次）
```

## CRC 校验

HJ 212-2017 部分场景（涉及加密）使用 CRC：

```text
CRC-16/Modbus：多项式 0xA001，初值 0xFFFF
计算范围：Header 数据段（不含 ## 和结束标识）
结果：4 字节十六进制大写
```

工程实现：

```text
uint16_t crc = 0xFFFF;
for (i = 0; i < len; i++) {
    crc ^= data[i];
    for (j = 0; j < 8; j++) {
        if (crc & 0xA) {
            crc = (crc >> 1) ^ 0xA001;
        } else {
            crc >>= 1;
        }
    }
}
```

但 CRC 不是 HJ 212-2017 必填项，实际工程常省略。

## 加密扩展

部分省级平台要求加密传输：

```text
DES / AES 加密
加密范围：数据段
密钥：每台设备独立
加密标志：Flag bit 1 = 1
```

工程实践：

- 加密场景通常要求双向认证。
- 现场 RTU 必须支持加密算法。
- 加密因子通常用业务要求决定（无强制）。

## 命令执行链

中心 → 现场命令：

```text
1. 主站：CN=3021 + 命令内容
3. 现场：CN=3031 应答 + 执行结果
5. 主站：根据应答确认执行状态
```

命令类型：

```text
即时采样：触发实时测量
零点校准：触发校准
设置参数：写入新参数
校时：时间同步
```

## 心跳策略

工程实际心跳频率：

```text
通常 1-3 分钟 1 次
不同省份要求不同
心跳超时：3-5 分钟
```

```text
RTU → CN=1000
中心 → CN=1001 应答
RTU：超时未应答 → TCP 重连
```

## 重连机制

HJ 212 TCP 异常处理：

```text
1. TCP 断开（心跳超时 / 网络中断）
3. 立即重连
5. 重连失败后定时重试
9. 数据缓存到本地（异常数据补传）
```

补传机制：

```text
1. 上报实时数据 → 异常未应答
3. 缓存到本地（含时间戳）
5. TCP 恢复 → 批量补传（CN=2011 + 历史数据）
```

## 省级平台差异

不同省份对 HJ 212 实现有扩展：

```text
广东：端口 9501
浙江：端口 8000
江苏：端口 8000
山东：端口 8000
```

工程实践：

- 部署前与省级平台确认端口。
- 部分省份需要 VPN / 专网。
- 部分省份使用 SIM 卡 + 物联网卡。
- MN 编号需要省级平台预先注册。

## 主站（RTU 侧）实现要点

```text
1. TCP 客户端实现
3. 数据帧打包（状态机）
4. 因子字典管理
5. 心跳发送
6. 实时 / 分钟 / 小时 / 日数据调度
8. 命令应答
9. 超标判断
10. 历史数据补传
11. 加密扩展（可选）
12. CRC 计算（可选）
13. 多数据中心（部分省份）
14. SIM 卡流量管理
```

## 中心站（平台侧）实现要点

```text
1. TCP server + 多客户端
3. 设备注册管理（MN）
4. 数据帧解析
5. 因子数据入库
6. 超标告警
7. 命令下发
8. 设备状态监控
10. 历史数据查询
11. 设备校准
12. 数据补传请求
```

## 抓包排障

Wireshark（HJ 212 dissector 有限）：

```text
1. TCP 连接
3. ## 标识
5. Header 字段
7. && 数据段
9. &&\r\n 结束
```

工程排障清单：

```text
1. TCP 异常：连接、端口、防火墙
3. ## 标识识别错
5. Header 字段缺失
7. CP=&& 边界错
9. Data 段格式错
11. &&\r\n 结束符缺失
13. 因子编码错（不在本地字典）
15. 数据状态 Flag-N 错
17. QN 唯一性
19. 命令应答链超时
21. 心跳超时
23. CRC 错（如要求）
25. 加密标志 + 实际未加密
```

## 现场常见故障

| 现象 | 优先检查 |
| --- | --- |
| TCP 连不上 | 端口、IP、SIM 卡流量、防火墙 |
| 心跳超时 | 心跳周期、长连接保活 |
| 数据不上报 | QN 编号 / 因子编码 |
| 命令无应答 | 现场权限 / CN 命令 |
| MN 错误 | 平台注册 |
| 超标漏报 | Flag-N=F 标记 |
| 离线数据缺失 | 缓存 + 补传机制 |
| 加密失败 | 算法、密钥 |

## 深度检查清单

- TCP 端口与省级一致。
- MN（13 位）已注册。
- PW（6 位）密码一致。
- 心跳周期与省级要求一致。
- 心跳应答能正常接收。
- 实时 / 分钟 / 小时 / 日数据按周期上报。
- 超标数据标识正确。
- 命令请求能正确应答。
- 设置参数生效。
- 因子字典与省级平台一致。
- 数据状态 Flag-N 字段正确。
- TCP 长连接保活。
- 异常断开重连。
- 离线数据补传机制。
- 加密扩展（如省级要求）。
- CRC 校验（如省级要求）。
- SIM 卡流量监控（4G 部署）。
- VPN / 专网配置（如省级要求）。