---
tags:
  - layer/bus
  - type/deep-dive
  - protocol/sl651
  - topic/power-rtu
---

# SL 651-2014 Deep Dive

## 目标

本文深入 SL 651 工程细节，重点解决链路帧与信息帧的状态机、要素编码、BCD 数据格式、自报 / 召测 / 控制命令链路、GSM 短信备份、多信道策略、省级平台对接差异和现场排障。

## 协议栈分层

```text
物理层：4G / GSM / 北斗 / 光纤 / 卫星 IoT
链路层：TCP / UDP / 短信
应用层：SL 651 信息帧
```

SL 651 是水利部行业标准，与 HJ 212 同源（均为行业标准），但应用领域不同。

## 版本与扩展

### SL 651-2014

```text
当前主流
TCP / UDP / GSM 三信道
```

### 省份扩展版本

```text
湖南扩展、广东扩展、河南扩展
加密扩展：链路密码 + 内容加密
```

## 帧结构详解

### 链路帧

```text
F1/F2/F3/F4 + 中心站地址 + 测站地址 + 链路标识 + CRC + 帧尾
```

帧首编码：

```text
F1 = 0x46 0x31（链路维持）
F2 = 0x46 0x32（链路建立）
F3 = 0x46 0x33（链路释放）
F4 = 0x46 0x34（链路测试）
```

帧尾 = 0x03

链路标识：

```text
0x10  链路建立确认
0x11  链路维持应答
0x12  链路释放确认
0x13  测试应答
```

### 信息帧

```text
STX + LEN + 中心站地址 + 测站地址 + FC + 数据 + CRC16 + ETX
```

字段说明：

```text
STX = 0x02
LEN = 1 字节
  表示从 STX 后第一个字节到 ETX 前字节数
  LEN = 中心站地址字节数 + 测站地址字节数 + 1（FC）+ 数据段字节数 + 2（CRC16）

中心站地址：BCD 编码 1-2 字节
  小中心站（10 以内）：1 字节
  大型中心站：2 字节

测站地址：BCD 编码 1-2 字节
  同上

数据段：可变
CRC16：CRC-16/MODBUS 同款
ETX = 0x03
```

## CRC16 计算

SL 651 CRC16 与 Modbus CRC16 相同算法：

```text
多项式：0xA001
初值：0xFFFF
低字节在前
```

工程实现：

```text
uint16_t crc = 0xFFFF;
for (i = start; i < end; i++) {
    crc ^= data[i];
    for (j = 0; j < 8; j++) {
        if (crc & 1) {
            crc = (crc >> 1) ^ 0xA001;
        } else {
            crc >>= 1;
        }
    }
}
```

## 地址编码

### 中心站地址

```text
1 字节 BCD：0x01 - 0xFF（最多 255 个）
2 字节 BCD：0x0001 - 0xFFFF（最多 65535 个）
```

### 测站地址

```text
1 字节 BCD：0x01 - 0xFF
2 字节 BCD：0x0001 - 0xFFFF
```

工程实践：

- 与省级平台确认地址编码方式。
- 部分省份使用 2 字节地址（大型监测网）。

## 功能码（FC）完整列表

监测类（测站 → 中心）：

```text
0x30  自报小时数据
0x31  自报分钟数据
0x32  加报
0x40  状态上报
```

控制类（中心 → 测站）：

```text
0x33  召测命令
0x36  设置参数
0x38  时间校准
0x3A  控制命令（闸门、泵等）
0x50  应急广播
```

应答类（测站 → 中心）：

```text
0x34  召测应答
0x35  控制应答
0x37  设置参数应答
0x39  时间校准应答
0x3B  控制应答
0x41  状态查询应答
```

## 报文解析步骤

```text
1. 收到 STX（0x02）→ 启动
3. 读 LEN（1 字节）
5. 读 LEN - 1 个字节（包括 ETX）
7. 验证 STX 位置正确
9. 解析 中心站地址、测站地址、FC
11. 读数据段（FC 决定格式）
13. 读 CRC16
15. 读 ETX（0x03）
17. 验证 CRC16
19. 发送应答或下一报文
```

工程实现：

```text
parser 状态机：
  IDLE → WAIT_STX → READ_LEN → READ_ADDR → READ_FC → READ_DATA → READ_CRC → WAIT_ETX → IDLE
```

## 要素编码详解

SL 651 要素编码 4 字节：

```text
[要素类型 1 字节][测量类型 1 字节][数值字节数][小数位]
```

要素类型：

```text
0x00  雨量
0x10  水位
0x20  流量
0x30  流速
0x40  含沙量
0x50  闸位
0x60  蒸发量
0x70  水温
0x80  气温
0x90  湿度
0xA0  风力
0xB0  风向
0xC0  电源电压
0xD0  设备状态
```

测量类型：

```text
0x01  瞬时值
0x02  累计值
0x03  平均值
0x04  最大值
0x05  最小值
```

数值字节数：

```text
1-4 字节 BCD
```

小数位：

```text
编码位数（0-4）
```

### 雨量 5.0 mm

```text
0x00 0x01 0x02 0x01
[0x00][0x01][0x02][0x01][0x00][0x32]
要素类型 + 测量类型 + 2 字节数值 + 1 位小数 + 50 = 5.0 mm
```

### 水位 23.45 m

```text
0x10 0x01 0x03 0x02
[0x10][0x01][0x03][0x02][0x02][0x34][0x50]
要素类型 + 测量类型 + 3 字节数值 + 2 位小数 + 2345 = 23.45 m
```

### 流量 50.32 m³/s

```text
0x20 0x01 0x04 0x02
[0x20][0x01][0x04][0x02][0x00][0x50][0x32][0x00]
要素类型 + 测量类型 + 4 字节数值 + 2 位小数 + 503200 (BCD) = 50.32 m³/s
```

## 加报策略

### 雨量加报

```text
阈值：累计雨量 5 mm（可配置）
逻辑：当前累计雨量 - 上次加报时累计雨量 > 阈值
```

### 水位加报

```text
阈值：水位变幅 0.05 m / 5 min
逻辑：当前水位 - 上次加报时水位 > 阈值
```

### 流量加报

```text
阈值：流量变幅 10%
逻辑：当前流量 / 上次加报时流量 > 1.1 或 < 0.9
```

### 闸位加报

```text
阈值：闸位变幅 5 cm
```

## 召测（FC=0x33 / 0x34）

中心 → 测站：

```text
STX + LEN + 中心站 + 测站 + 0x33 + 召测类型 + CRC + ETX
```

召测类型：

```text
0x01  召测所有要素
0x02  召测指定要素（数据段含要素编码）
0x03  召测设备状态
```

测站 → 中心：

```text
STX + LEN + 中心站 + 测站 + 0x34 + 召测数据 + CRC + ETX
```

## 控制命令（FC=0x3A / 0x3B）

中心 → 测站（控制命令）：

```text
0x02 LEN 中心站 测站 0x3A
   [控制类型][控制值]
CRC 0x03
```

控制类型：

```text
0x01  闸门升降
0x02  阀门开关
0x03  泵启停
0x04  设备维护状态
0x05  设备运行参数
```

测站 → 中心（控制应答）：

```text
0x02 LEN 中心站 测站 0x3B
   [结果]  0x00 成功 / 0xFF 失败
CRC 0x03
```

## 时间校准（FC=0x38 / 0x39）

```text
0x02 LEN 中心站 测站 0x38
   24 09 18 10 25 00  时间 YYMMDDHHmmss
CRC 0x03
```

测站收到后：

```text
更新本地 RTC
回应 FC=0x39 + 应答
```

## 设置参数（FC=0x36 / 0x37）

参数类型：

```text
自报周期
加报阈值
报警阈值
水位基值
闸门零位
```

## GSM 短信备份

短信编码：

```text
短信内容 = SL 651 信息帧（去 STX/ETX）
PDU 7-bit 编码
中心站号：固定 SIM 卡号
```

AT 命令流程：

```text
1. AT+CMGF=0  PDU 模式
3. AT+CSCS="GSM"
5. AT+CMGS=<长度>
7. PDU 数据（包含中心站号 + 内容）
9. Ctrl-Z 发送
```

实际 PDU 格式：

```text
0x11 短信中心 + 0x00 协议标识
0x01 短信发送 + 0xXX 信息类型
+ 中心站号（PDU BCD）
+ TP-PID
+ TP-DCS（7-bit）
+ TP-VP（有效期）
+ UDL（用户数据长度）
+ UD（SL 651 信息帧）
```

工程实现：

```text
1. 编码 SL 651 信息帧（去 STX/ETX）
3. 7-bit 编码
5. 计算 UDL（7-bit 单位）
7. 计算 UDL 七元组长度
9. 拼装 PDU
10. AT 指令发送
11. 返回 +CMGS 响应
```

## 北斗短报文

北斗卫星短报文：

```text
每条 14-78 字节
异步通信
适合偏远地区
```

工程实现：

```text
北斗模块 → SL 651 信息帧
RTU 通过 UART 接入
```

## 卫星 IoT

卫星 IoT：

```text
天通 / Iridium / Inmarsat
适合偏远地区无地面信号
```

工程实现：

```text
卫星模块 → SL 651 信息帧
```

## 多信道状态机

```text
STATE_INIT → 初始化所有信道
STATE_TCP_OK → 主信道 TCP
STATE_TCP_FAIL → 主信道失败
  → STATE_GSM → GSM 短信
    STATE_GSM_OK → TCP 恢复
    STATE_GSM_FAIL → 北斗
      STATE_BD_OK → TCP 恢复
      STATE_BD_FAIL → 本地存储
```

## 链路密码（加密扩展）

部分省份要求链路加密：

```text
链路密码：6 位数字
内容加密：DES / 3DES / AES
密钥：每台设备独立
```

工程实现：

```text
SL 651 加密版本：
  STX + LEN + 加密标志 + 中心站 + 测站 + FC + 加密数据 + CRC + ETX
  
加密标志：
  0x00 明文
  0x01 DES 加密
  0x02 AES 加密
```

## 省级平台差异

不同省份对 SL 651 实现差异：

```text
广东：端口 5000，加密扩展
湖南：端口 8000，加密扩展
河南：端口 8000，明文
山东：端口 8000，明文
```

工程实践：

- 部署前确认省份协议扩展。
- 部分省份要求接入测试。
- 部分省份要求 VPN / 专网。

## 主站（测站）实现要点

```text
1. 多信道管理（TCP / GSM / 北斗 / 卫星）
3. 链路状态机
4. 信息帧打包（状态机）
5. CRC16 计算
6. BCD 编码
7. 要素编码字典
8. 定时自报
9. 加报触发
10. 召测应答
11. 控制应答
12. 时间校准
13. 设置参数
14. 多中心站支持
15. 短信 PDU 编码
16. 卫星 IoT 集成
```

## 中心站实现要点

```text
1. TCP server + 多客户端
3. 链路管理（建立 / 维持 / 释放）
4. 信息帧解析
5. CRC 验证
6. 要素字典
7. 数据入库
8. 召测调度
9. 控制命令下发
10. 时间校准
11. 设置参数
12. 应急广播
13. 设备状态监控
14. 数据补传请求
```

## 抓包排障

Wireshark（SL 651 dissector 有限）：

```text
1. TCP 连接
3. STX + LEN + 数据
5. CRC 验证
7. ETX
```

工程排障清单：

```text
1. TCP 异常：连接、端口、防火墙
3. STX 识别错
5. LEN 计算错
7. 地址解析错
11. CRC 验证错
13. 要素编码错
15. BCD 解码错
17. 召测应答超时
19. 控制命令执行失败
21. GSM 短信失败
23. 多信道切换状态机
25. 链路密码（加密场景）
```

## 现场常见故障

| 现象 | 优先检查 |
| --- | --- |
| TCP 连不上 | IP / 端口 / 4G 信号 |
| 链路建立失败 | 地址错 |
| 自报收不到 | FC / 时间 / 要素编码 |
| 召测无应答 | 测站忙 |
| GSM 短信失败 | SIM 卡 / 信号 / PDU 编码 |
| 加报不触发 | 阈值 / 逻辑 |
| CRC 不一致 | 算法 |
| 中心站不存数据 | 要素代码错 |

## 深度检查清单

- TCP 端口与省级一致。
- 测站地址 / 中心站地址 BCD 编码正确。
- 链路建立 F2 流程跑通。
- 链路维持 F1 心跳正常。
- 自报周期符合省级要求。
- 加报触发逻辑正常。
- 召测应答能正常返回。
- 控制命令能正确应答。
- 时间校准能正常执行。
- 设置参数能生效。
- GSM 短信备份信道正常。
- 北斗短报文备份（可选）。
- 卫星 IoT 备份（可选）。
- 多信道切换状态机。
- CRC 计算正确。
- 要素编码正确。
- BCD 编码正确。
- 加密扩展（省级要求）。
- VPN / 专网配置。
- 省级平台对接测试。